# คู่มือการติดตั้งและใช้งานระบบตรวจวัดพลังงานไฟฟ้า

ฉบับปรับปรุง: 5 กันยายน 2026

คู่มือนี้เขียนให้ทำตามทีละขั้นสำหรับระบบเวอร์ชันปัจจุบัน ซึ่งประกอบด้วย ESP32 + PZEM-004T, Backend บน Raspberry Pi, Google Sheets และ Dashboard บน Vercel

> คำเตือนด้านความปลอดภัย: งานที่เกี่ยวข้องกับไฟบ้าน/ไฟ 3 เฟสและสายเมนต้องให้ช่างไฟฟ้าที่มีความรู้ดำเนินการ ตัดไฟก่อนต่อสายทุกครั้ง คู่มือนี้อธิบายการตั้งค่าซอฟต์แวร์และสายสื่อสารแรงดันต่ำ ไม่ใช่คู่มือเดินสายไฟแรงดันสูง

---

## 1. ภาพรวมระบบ

```text
PZEM-004T x 3
      │ Modbus/RS485
      ▼
ESP32 ── HTTP POST /api/energy-data ──► Raspberry Pi Backend
                                           │
                         ┌─────────────────┴─────────────────┐
                         ▼                                   ▼
                   SQLite + TOU/Demand                 WebSocket /ws
                         │                                   │
                         ▼                                   ▼
                    Google Sheets                  Dashboard (Vercel)
```

หน้าที่ของแต่ละส่วน:

- **ESP32** อ่านแรงดัน กระแส กำลังไฟ และ kWh ของ L1/L2/L3 แล้วส่งข้อมูลทุก 2 วินาที
- **Backend** รับข้อมูลที่ `POST /api/energy-data`, ตรวจ `X-API-Key`, คำนวณ TOU และ Demand แล้วเก็บลง SQLite
- **Dashboard** แดชบอร์ด Next.js แสดงข้อมูลเรียลไทม์ผ่าน WebSocket (รองรับ Auto-reconnect), สรุปยอดค่าไฟ, กราฟ, ตารางแยก 3 เฟส, แผนที่จุดติดตั้ง และตั้งค่าผ่านหน้าเว็บสำหรับแอดมิน
- **Google Sheets** เก็บสรุปรายวันและสรุปบิลรายเดือน รวม Ft, ค่าบริการ และ VAT

Repository ปัจจุบัน:

- [Backend/Firmware/Dashboard](https://github.com/BqnkZaa/energy-monitoring-system) (รวมอยู่ใน Repository เดียวกัน)
- [Dashboard Production](https://energy-dashboard-peach-seven.vercel.app/)

> **มีอะไรใหม่ในเวอร์ชันล่าสุด (Dashboard v2.0):**
> - **UI ดีไซน์ใหม่:** รูปแบบ Dark Premium Glassmorphism พร้อมตราสัญลักษณ์ มทร.ล้านนา ลำปาง
> - **PhaseTable:** เปลี่ยนการแสดงผลแยกเฟสเป็นรูปแบบตาราง 3-Phase Monitor ดูค่าง่ายขึ้น พร้อมการประเมินสี Power Factor (PF)
> - **Smart WebSocket:** ระบบเชื่อมต่ออัจฉริยะ (Exponential Backoff) ที่เสถียรขึ้น ต่อใหม่อัตโนมัติ และอัปเกรดเป็น `wss://` เองเมื่ออยู่บน HTTPS
> - **Admin Settings:** แผงตั้งค่า (⚙) ต้องยืนยันรหัสผ่านแอดมินก่อนแก้ WebSocket URL, ค่าไฟ หรือพิกัด
> - **Install Map:** หน้า `/map` แสดงแผนที่ OpenStreetMap ของจุดติดตั้งจาก Latitude/Longitude ที่เก็บใน Backend
>
> *หมายเหตุ: โฟลเดอร์ `Frontend/` เดิมถูกเลิกใช้แล้ว ระบบใหม่ย้ายมาใช้ `energy-dashboard/` (Next.js 16) อย่างเป็นทางการ*

---

## 2. สิ่งที่ต้องเตรียม

### อุปกรณ์

- Raspberry Pi ที่ต่อเครือข่ายเดียวกับ ESP32
- ESP32 DevKit/WROOM-32
- PZEM-004T v3.0 จำนวน 3 ตัว
- โมดูลสื่อสารที่เข้ากันได้กับวงจร PZEM/RS485
- สาย USB สำหรับอัปโหลด ESP32

### ซอฟต์แวร์

- Raspberry Pi OS ที่ใช้งาน `systemd` ได้
- Git และ Node.js 20 LTS ขึ้นไปบน Raspberry Pi (Backend รองรับ Node.js 18 ขึ้นไป แต่ใช้ Node 20 เป็นค่ามาตรฐาน)
- Arduino IDE 2.x หรือ VS Code + PlatformIO
- บัญชี Google สำหรับสร้าง Google Sheet/Google Cloud Service Account
- บัญชี GitHub และ Vercel หากต้องการแก้ไขหรือ deploy เอง

### ข้อมูลที่ต้องมีล่วงหน้า

จดข้อมูลต่อไปนี้ไว้ก่อนเริ่ม:

1. ชื่อ Wi-Fi และรหัสผ่าน
2. IP ของ Raspberry Pi เช่น `192.168.1.100`
3. API key ที่จะใช้ร่วมกันระหว่าง Backend และ ESP32
4. Spreadsheet ID ของ Google Sheet
5. อัตรา Peak, Off-Peak, Demand, Ft, ค่าบริการ และ VAT
6. รหัสผ่านแอดมินสำหรับ Dashboard (`ADMIN_PASSWORD`) ที่จะตั้งใน Vercel

---

## 3. กฎสำคัญก่อนเริ่ม

### Endpoint และ API key ที่ถูกต้อง

ESP32 ต้องส่งไปที่:

```text
POST http://<PI_IP>:8000/api/energy-data
Header: X-API-Key: <ค่าเดียวกับ Backend/.env>
```

ห้ามใช้ `/api/data` เพราะ Backend เวอร์ชันนี้ไม่มี route ดังกล่าว และจะได้ `404` หากไม่ส่ง `X-API-Key` หรือค่าไม่ตรง จะได้ `401`.

### ไฟล์ที่ห้ามนำขึ้น GitHub

ห้าม commit ไฟล์เหล่านี้:

```text
Backend/.env
Backend/config/google-service-account.json
Backend/data/energy.db
Backend/node_modules/
energy-dashboard/.env.local
energy-dashboard/node_modules/
energy-dashboard/.next/
```

ใน repository มี `.gitignore` เตรียมไว้แล้ว ให้เก็บไฟล์จริงไว้เฉพาะในเครื่องที่ใช้งาน

---

## 4. ติดตั้ง Backend บน Raspberry Pi

### 4.1 ตั้ง Timezone และติดตั้งเครื่องมือ

เปิด Terminal บน Raspberry Pi แล้วรัน:

```bash
sudo apt update
sudo apt install -y git curl build-essential python3 make g++ libsqlite3-dev
sudo timedatectl set-timezone Asia/Bangkok
timedatectl status
```

ติดตั้ง Node.js 20:

```bash
curl -fsSL https://deb.nodesource.com/setup_20.x | sudo -E bash -
sudo apt install -y nodejs
node --version
npm --version
```

ควรเห็น Node.js 20.x หรือใหม่กว่า

### 4.2 ดาวน์โหลด source code

```bash
cd ~
git clone https://github.com/BqnkZaa/energy-monitoring-system.git
cd ~/energy-monitoring-system/Backend
```

### 4.3 ติดตั้ง package

```bash
npm install
```

ถ้า `better-sqlite3` แจ้ง build error ให้ตรวจว่าติดตั้ง `build-essential`, `python3`, `make`, `g++` และ `libsqlite3-dev` แล้ว จากนั้นรัน `npm install` ใหม่

### 4.4 สร้างไฟล์ `.env`

```bash
cp .env.example .env
nano .env
```

ตัวอย่างค่าที่ต้องแก้:

```ini
PORT=8000
NODE_ENV=production
DB_PATH=./data/energy.db

# ตั้งค่าใหม่เอง และนำค่าเดียวกันไปใส่ใน ESP32
API_KEY=ใส่คีย์ลับของระบบที่นี่

GOOGLE_SERVICE_ACCOUNT_KEY_PATH=./config/google-service-account.json
GOOGLE_SPREADSHEET_ID=ใส่_spreadsheet_id_ที่นี่
GOOGLE_SHEET_NAME=EnergyData
GOOGLE_MONTHLY_SHEET_NAME=MonthlyBilling

TOU_PEAK_RATE=4.1025
TOU_OFF_PEAK_RATE=2.5849
TOU_SERVICE_CHARGE=312.24
DEMAND_RATE=132.93
FT_RATE=0
VAT_RATE=0.07

TZ=Asia/Bangkok
```

ข้อควรจำ:

- `VAT_RATE=0.07` หมายถึง 7% ไม่ใช่ `7`
- `DB_PATH` เป็น path สัมพัทธ์จากโฟลเดอร์ `Backend`
- ค่าใน `.env` ใช้เป็นค่าเริ่มต้นตอนสร้างฐานข้อมูลเท่านั้น หลังจากนั้นสามารถแก้จาก Dashboard ได้

### 4.5 คัดลอกไฟล์ Google Service Account ลง Raspberry Pi

ไฟล์ `Backend/config/google-service-account.json` เป็น credential ลับของ Google จึง **ไม่อยู่ใน GitHub และไม่อยู่ใน ZIP source code** ให้รับเนื้อหา JSON จากผู้ดูแลระบบ/เจ้าของ Google Sheet ผ่านช่องทางส่วนตัว แล้วสร้างไฟล์บน Raspberry Pi ตามขั้นตอนนี้ ห้ามนำเนื้อหาในไฟล์ไปวางในแชตหรือ commit ขึ้น GitHub

#### ขั้นตอนที่ 1: เปิด JSON จาก Google Drive และคัดลอกข้อความ

1. เปิดลิงก์ Google Drive ที่ผู้ดูแลระบบส่งให้ และลงชื่อเข้าใช้ด้วยบัญชีที่ได้รับอนุญาต
2. ตรวจสอบว่าโฟลเดอร์/ไฟล์ตั้งค่า **General access เป็น Restricted** และแชร์ให้เฉพาะอีเมลของลูกค้า
3. เปิดไฟล์ `google-service-account.json` แล้วคัดลอกข้อความ JSON ทั้งหมดตั้งแต่ `{` ตัวแรกถึง `}` ตัวสุดท้าย
4. ถ้า Google Drive ไม่แสดงตัวอย่างข้อความ ให้ดาวน์โหลดไฟล์ชั่วคราว เปิดด้วย Notepad แล้วคัดลอกข้อความทั้งหมด จากนั้นลบไฟล์ชั่วคราวหลังติดตั้งเสร็จ

ห้ามคัดลอกบรรทัดเปิด/ปิด code block หรือเครื่องหมาย backtick ติดไปด้วย และห้ามแก้ไขค่า `private_key` หรือเปลี่ยน `\n` ภายใน JSON

#### ขั้นตอนที่ 2: สร้างไฟล์บน Raspberry Pi และวาง JSON

บนเครื่อง Windows เปิด **PowerShell** แล้วแก้ `$PiUser` กับ `$PiIp` ให้ตรงกับ Raspberry Pi จากนั้นเชื่อมต่อ:

```powershell
$PiUser = "pi"
$PiIp = "192.168.1.100"
ssh "${PiUser}@${PiIp}"
```

เมื่อเห็น prompt ของ Raspberry Pi แล้ว ให้รัน:

```bash
cd ~/energy-monitoring-system/Backend
mkdir -p config
chmod 700 config
nano config/google-service-account.json
```

ในหน้าต่าง `nano` ให้กดวาง JSON ที่คัดลอกไว้ โดยต้องมีโครงสร้างเริ่มด้วย `{` และจบด้วย `}` จากนั้นกด **Ctrl+O**, กด **Enter** เพื่อบันทึก และกด **Ctrl+X** เพื่อออก ห้ามใช้คำสั่ง `echo` หรือวาง JSON ลงในคำสั่ง shell เพราะอาจถูกเก็บไว้ในประวัติคำสั่ง

ถ้าไม่มี `nano` ให้ติดตั้งก่อนด้วย `sudo apt install -y nano` แล้วเปิดไฟล์ใหม่อีกครั้ง

#### ขั้นตอนที่ 3: ตรวจสอบไฟล์บน Raspberry Pi โดยไม่เปิดเผยข้อมูลลับ

```bash
cd ~/energy-monitoring-system/Backend
test -s config/google-service-account.json
python3 -m json.tool config/google-service-account.json >/dev/null && echo "JSON key OK"
chmod 600 config/google-service-account.json
stat -c '%U %a %n' config/google-service-account.json
```

ผลลัพธ์ควรแสดง `JSON key OK` และ permission เป็น `600` โดยไฟล์ควรเป็นของ user ที่ใช้รัน Backend จากนั้นตรวจว่า `.env` ชี้ path นี้:

```ini
GOOGLE_SERVICE_ACCOUNT_KEY_PATH=./config/google-service-account.json
```

#### ขั้นตอนที่ 4: เริ่ม Backend และตรวจการเชื่อมต่อ Google Sheets

หลังทำหัวข้อ 6-7 จน Backend ทำงานเป็น service แล้ว ให้รันบน Raspberry Pi:

```bash
sudo systemctl restart energy-monitor
sudo systemctl is-active energy-monitor
sudo journalctl -u energy-monitor -n 50 --no-pager
```

ใน log ควรพบข้อความ `[Sheets] ✅ Google Sheets Client เริ่มต้นสำเร็จ` จากนั้นตรวจ Health Check:

```bash
curl http://localhost:8000/api/health
```

ควรได้ `{"status":"ok"}` หากไม่พบข้อความดังกล่าว ให้ตรวจ path ใน `.env`, permission ของ JSON และสิทธิ์ที่แชร์ Google Sheet ให้กับ Service Account ก่อน

---

## 5. ใช้ Google Sheets ที่ตั้งค่าไว้แล้ว

คู่มือนี้ไม่สร้าง Google Cloud Project, Service Account หรือ Spreadsheet ใหม่ เพราะระบบจะใช้ Google Sheets และ credential ที่ตั้งค่าไว้แล้ว

ให้ตรวจเฉพาะสิ่งต่อไปนี้บน Raspberry Pi:

1. ใน `Backend/.env` มีค่า `GOOGLE_SPREADSHEET_ID` ของไฟล์เดิม และชื่อแท็บตรงกับระบบ (`EnergyData` และ `MonthlyBilling`)
2. สร้างไฟล์ Service Account และวางเนื้อหา JSON ตามขั้นตอนในหัวข้อ 4.5 แล้วตรวจว่าอยู่ที่ `Backend/config/google-service-account.json`
3. ไฟล์ `.env` และ JSON key ไม่ถูก commit หรือส่งขึ้น GitHub

ตัวอย่าง path บน Raspberry Pi:

```text
/home/pi/energy-monitoring-system/Backend/.env
/home/pi/energy-monitoring-system/Backend/config/google-service-account.json
```

ถ้าย้ายระบบไป Raspberry Pi เครื่องใหม่ ให้คัดลอกไฟล์ credential เดิมอย่างปลอดภัย แล้วตรวจ log หลังเริ่ม Backend ว่าพบข้อความ:

```text
[Sheets] ✅ Google Sheets Client เริ่มต้นสำเร็จ
```

ระบบจะ sync `EnergyData` และ `MonthlyBilling` ตามข้อมูล/สิทธิ์ของ Google Sheets เดิม

---

## 6. ทดสอบ Backend ก่อนต่อ ESP32

### 6.1 เริ่ม server

```bash
cd ~/energy-monitoring-system/Backend
npm start
```

เปิด Terminal อีกหน้าต่างแล้วตรวจ Health Check:

```bash
curl http://localhost:8000/api/health
```

ควรได้ JSON ที่มี:

```json
{"status":"ok"}
```

Health Check ไม่ต้องใช้ API key

### 6.2 ส่งข้อมูลจำลอง

เปลี่ยน `CHANGE_ME` ให้ตรงกับ `API_KEY` ใน `.env`:

```bash
curl -i -X POST http://localhost:8000/api/energy-data \
  -H "Content-Type: application/json" \
  -H "X-API-Key: CHANGE_ME" \
  -d '{
    "device_id":"ESP32_MDB_01",
    "timestamp":12345,
    "phases":{
      "L1":{"v":220.5,"a":5.12,"w":1128.9,"kwh":10.1,"hz":50.0,"pf":0.95,"valid":true},
      "L2":{"v":221.0,"a":4.85,"w":1071.8,"kwh":10.2,"hz":50.0,"pf":0.94,"valid":true},
      "L3":{"v":219.8,"a":5.20,"w":1142.9,"kwh":10.3,"hz":50.0,"pf":0.96,"valid":true}
    },
    "total":{"w":3343.6,"kwh":30.6}
  }'
```

ควรได้ HTTP `201` และ JSON ที่มี `success: true`.

### 6.3 ตรวจสอบอาการ 404/401

```bash
# ถูกต้อง: ต้องได้ 401 หาก key ไม่ตรง
curl -i -X POST http://localhost:8000/api/energy-data \
  -H "Content-Type: application/json" \
  -d '{}'

# ถูกต้อง: ต้องได้ 404 เพราะ route นี้ไม่มีในเวอร์ชันปัจจุบัน
curl -i -X POST http://localhost:8000/api/data
```

ตรวจข้อมูลล่าสุด:

```bash
curl -H "X-API-Key: CHANGE_ME" \
  http://localhost:8000/api/energy/latest

curl -H "X-API-Key: CHANGE_ME" \
  "http://localhost:8000/api/energy/monthly?month=2026-08"
```

กด `Ctrl+C` เพื่อหยุด server หลังทดสอบ หรือทำขั้นตอน systemd ต่อได้เลย

---

## 7. ตั้ง Backend ให้เริ่มเองตอนเปิด Raspberry Pi

ตรวจ path ของ Node ก่อน:

```bash
which node
```

สร้าง service (ถ้าชื่อผู้ใช้ไม่ใช่ `pi` ให้แก้ `User` และ path):

```bash
sudo nano /etc/systemd/system/energy-monitor.service
```

วางเนื้อหา:

```ini
[Unit]
Description=Energy Monitor Backend
After=network.target

[Service]
Type=simple
User=pi
WorkingDirectory=/home/pi/energy-monitoring-system/Backend
ExecStart=/usr/bin/node src/server.js
Restart=always
RestartSec=5
Environment=NODE_ENV=production
Environment=TZ=Asia/Bangkok

[Install]
WantedBy=multi-user.target
```

ถ้า `which node` ให้ path อื่น ให้แทนที่ `/usr/bin/node` ด้วย path นั้น จากนั้น:

```bash
sudo systemctl daemon-reload
sudo systemctl enable --now energy-monitor
sudo systemctl status energy-monitor
curl http://localhost:8000/api/health
```

ดู log แบบต่อเนื่อง:

```bash
sudo journalctl -u energy-monitor -f
```

คำสั่งควบคุมที่ใช้บ่อย:

```bash
sudo systemctl restart energy-monitor
sudo systemctl stop energy-monitor
sudo systemctl start energy-monitor
```

---

## 8. เปิด WebSocket ให้ Dashboard จาก Vercel เชื่อมต่อ

Dashboard ที่เปิดผ่าน HTTPS ต้องใช้ `wss://` ไม่ใช่ `ws://`.

### 8.1 ติดตั้ง Cloudflare Quick Tunnel

ใน source เวอร์ชันปัจจุบัน script ถูกตั้งให้ผูกกับ service ชื่อ `energy-monitor.service` แล้ว:

```bash
cd ~/energy-monitoring-system/Backend
chmod +x scripts/cloudflared-setup.sh
./scripts/cloudflared-setup.sh
sudo systemctl enable --now cloudflared-tunnel
```

ดู URL:

```bash
tunnel-url
```

ถ้าได้:

```text
HTTPS: https://abc-example.trycloudflare.com
WSS:   wss://abc-example.trycloudflare.com/ws
```

ให้ใช้ค่า **WSS** ที่มี `/ws` ต่อท้ายเท่านั้น

ตรวจ service และ log:

```bash
sudo systemctl status cloudflared-tunnel
sudo journalctl -u cloudflared-tunnel -f
```

> Quick Tunnel ใช้ URL ชั่วคราว URL อาจเปลี่ยนเมื่อ service/reboot ใหม่ หากต้องการ URL คงที่ควรเปลี่ยนไปใช้ Cloudflare Named Tunnel และโดเมนของตัวเอง

### 8.2 ตั้งค่า URL จากหน้า Dashboard

ก่อนตั้งค่า URL ครั้งแรก ให้กำหนดรหัสผ่านแอดมินบน Vercel:

1. เปิด Vercel Project ของ Dashboard แล้วไปที่ **Settings → Environment Variables**
2. เพิ่มตัวแปรชื่อ `ADMIN_PASSWORD` และใส่รหัสผ่านที่ผู้ดูแลระบบกำหนด
3. เลือกอย่างน้อย environment `Production` แล้วกด Save จากนั้น redeploy Dashboard
4. ห้ามใช้ชื่อ `NEXT_PUBLIC_ADMIN_PASSWORD` เพราะจะทำให้รหัสผ่านถูกส่งไปยัง browser

หากรัน Dashboard บนเครื่องเอง ให้เพิ่มบรรทัดนี้ใน `energy-dashboard/.env.local` แล้ว restart `npm run dev` หรือ service:

```ini
ADMIN_PASSWORD=ตั้งรหัสผ่านแอดมินที่คาดเดายาก
```

หลังจากตั้งรหัสผ่านแล้ว:

1. เปิด [Dashboard Production](https://energy-dashboard-peach-seven.vercel.app/)
2. กดปุ่ม ⚙ มุมล่างขวา แล้วกรอกรหัสผ่านแอดมิน
3. วางค่า `wss://...trycloudflare.com/ws` ในช่อง **WebSocket URL**
4. กด **บันทึกการตั้งค่า**
5. รอให้สถานะด้านบนเปลี่ยนเป็น `ONLINE`

URL จะถูกเก็บใน browser ของเครื่องนั้นผ่าน localStorage หากเปิด Dashboard จากเครื่องใหม่ต้องตั้ง URL ใหม่

ทางเลือกสำหรับผู้ดูแลระบบ: ตั้งค่า `NEXT_PUBLIC_WS_URL` ใน Vercel Project Environment แต่ถ้าใช้ Quick Tunnel URL เปลี่ยนบ่อย การตั้งจากหน้าเว็บจะสะดวกกว่า

---

## 9. ตั้งค่าค่าไฟและตำแหน่งติดตั้งจากหน้าเว็บ

เมื่อ Dashboard เชื่อมต่อ Backend แล้ว ให้กดปุ่มตั้งค่า (⚙) มุมล่างขวา ในหน้าต่างจะแสดงฟอร์ม **อัตราค่าไฟ** ให้กรอก:

| ช่อง | หน่วย | ความหมาย |
|---|---:|---|
| Peak rate | บาท/kWh | ค่าไฟช่วง จ-ศ 09:00–22:00 |
| Off-Peak rate | บาท/kWh | ค่าไฟช่วงอื่น |
| Demand rate | บาท/kW | อัตรา Demand |
| Ft rate | บาท/kWh | ค่า Ft สำหรับสรุปใน Google Sheets |
| Service charge | บาท/เดือน | ค่าบริการรายเดือน |
| VAT rate | อัตราส่วน | 7% ให้ใส่ `0.07` |

กด **บันทึกการตั้งค่า** แล้ว Backend จะบันทึกค่าลง SQLite และส่งค่าใหม่ไปยัง Dashboard ทุกหน้าที่เชื่อมต่ออยู่ การเปลี่ยนอัตราจะ trigger การ sync สรุปเดือนปัจจุบันไป Google Sheets ด้วย

### ตั้งค่าแผนที่จุดติดตั้ง

ในหน้าต่างตั้งค่าเดียวกัน ให้กรอก **Latitude** และ **Longitude** ของจุดติดตั้ง เช่น `18.296143` และ `99.503111` แล้วกดบันทึก ระบบจะเก็บพิกัดลง SQLite ของ Backend และกระจายไปยัง Dashboard ทุกเครื่องผ่าน WebSocket

จากนั้นกดปุ่ม **แผนที่** ที่ส่วนหัวของ Dashboard หรือเปิด URL `/map` เพื่อดูตำแหน่งจริงบน OpenStreetMap หากยังไม่ได้กำหนดพิกัด หน้าดังกล่าวจะแสดงข้อความแจ้งเตือนแทนแผนที่

### สูตรการคำนวณ

#### ยอดบน Dashboard

```text
Energy Cost = (Peak kWh × Peak rate) + (Off-Peak kWh × Off-Peak rate)
Demand Cost = kW สูงสุดที่วัดได้ × Demand rate
Dashboard Total = Energy Cost + Demand Cost
```

Dashboard จงใจแสดงเฉพาะ `Dashboard Total` ไม่รวม Ft, ค่าบริการ และ VAT

#### ยอดใน Google Sheets แท็บ MonthlyBilling

```text
Ft Cost   = (Peak kWh + Off-Peak kWh) × Ft rate
Sub Total = Dashboard Total + Ft Cost + Service Charge
VAT       = Sub Total × VAT rate
Grand Total= Sub Total + VAT
```

ระบบใส่สูตรลงคอลัมน์ `G, H, J, L, N, O` ให้อัตโนมัติ ไม่ควรพิมพ์ทับสูตรเอง

### ข้อจำกัดของ Demand ในเวอร์ชันนี้

Demand ใช้ค่ากำลังไฟรวมสูงสุดที่ได้รับจาก ESP32 ทุกประมาณ 2 วินาที แล้วแปลง `W / 1000 = kW` หากต้องการให้ตรงกับวิธีเฉลี่ย Demand ของการไฟฟ้า ต้องกำหนดกติกาเฉลี่ยตามมิเตอร์/ประเภทอัตราจริงเพิ่มเติม

---

## 10. ตั้งค่า ESP32 และ PZEM-004T

### 10.1 ตั้ง Modbus address ของ PZEM ทีละตัว

PZEM ทั้งสามตัวต้องมี address ไม่ซ้ำกัน:

| ตัววัด | Address |
|---|---:|
| L1 | `0x01` |
| L2 | `0x02` |
| L3 | `0x03` |

ทำทีละตัว:

1. ต่อ PZEM เพียงตัวเดียวเข้ากับ bus
2. เปิด `Firmware/Tools/SetPZEMAddress/SetPZEMAddress.ino`
3. ตั้ง `NEW_ADDRESS` เป็น `0x01`, upload และรอข้อความสำเร็จ
4. ถอดตัวนั้นออก
5. ทำซ้ำกับ `0x02` และ `0x03`
6. เมื่อครบแล้วจึงต่อ PZEM ทั้งสามตัวเข้าบัสเดียวกัน

### 10.2 สายสื่อสารตาม source ปัจจุบัน

```text
ESP32 GPIO 16 (RX2) ──► RO ของโมดูล
ESP32 GPIO 17 (TX2) ──► DI ของโมดูล
ESP32 GND            ──► GND ของโมดูล
ESP32 3.3V/5V        ──► VCC ตามสเปกโมดูล
RS485 A              ──► A ของ PZEM ทุกตัว (ต่อแบบ bus)
RS485 B              ──► B ของ PZEM ทุกตัว (ต่อแบบ bus)
```

โค้ดปัจจุบันกำหนด `PZEM_RX_PIN=16`, `PZEM_TX_PIN=17`, baud `9600` และไม่ได้ควบคุมขา DE ด้วย GPIO เพิ่มเติม โดย README/source ระบุให้ RE และ DE ของโมดูลที่ใช้ในชุดนี้ต่อ GND ถาวร หากใช้ MAX485/RS485 คนละรุ่นที่ต้องควบคุมทิศทาง ให้ตรวจ datasheet และวงจรของโมดูลก่อนจ่ายไฟ เพราะการต่อ RE/DE ไม่ถูกต้องจะทำให้ ESP32 อ่านไม่ได้

### 10.3 ติดตั้ง Arduino IDE และ library

ใน Arduino IDE:

1. เพิ่ม Board URL:
   `https://raw.githubusercontent.com/espressif/arduino-esp32/gh-pages/package_esp32_index.json`
2. เปิด Board Manager แล้วติดตั้ง **esp32 by Espressif Systems**
3. ใน Library Manager ติดตั้ง:
   - `PZEM004Tv30` by olehs
   - `ArduinoJson` by Benoit Blanchon รุ่น 7.x
4. เลือก Board: **ESP32 Dev Module**
5. Serial Monitor: **115200**

### 10.4 แก้ค่าในโค้ดก่อน Upload

เปิดไฟล์ `Firmware/ESP32_EnergyMonitor/ESP32_EnergyMonitor.ino` และแก้เฉพาะ ZONE 1:

```cpp
const char* WIFI_SSID     = "ชื่อ WiFi";
const char* WIFI_PASSWORD = "รหัสผ่าน WiFi";
const char* API_URL       = "http://192.168.1.100:8000/api/energy-data";
const char* API_KEY       = "ค่าเดียวกับ Backend/.env";
const char* DEVICE_ID     = "ESP32_MDB_01";
bool isSimulation         = true;
```

ลำดับทดสอบที่แนะนำ:

1. ตั้ง `isSimulation = true` เพื่อทดสอบ Wi-Fi/API ก่อนต่อ PZEM จริง
2. Upload และเปิด Serial Monitor ที่ 115200
3. ตรวจว่าเห็น Wi-Fi IP และ HTTP `201`
4. เมื่อต่อ PZEM และ address ถูกต้องแล้ว เปลี่ยนเป็น `isSimulation = false`
5. Upload ใหม่ แล้วตรวจค่า L1/L2/L3

อย่าเปลี่ยน `API_URL` เป็น `/api/data`; ต้องเป็น `/api/energy-data` และต้องมี `X-API-Key` ซึ่งโค้ดปัจจุบันใส่ให้แล้ว

### 10.5 ทางเลือก: PlatformIO

จากโฟลเดอร์ `Firmware/ESP32_EnergyMonitor`:

```bash
pio run
pio run -t upload --upload-port COM3
pio device monitor -b 115200
```

เปลี่ยน `COM3` เป็น port จริง เช่น `/dev/ttyUSB0` บน Linux

---

## 11. ทดสอบตั้งแต่ต้นจนจบ

ทำตามลำดับนี้:

1. `sudo systemctl status energy-monitor` ต้องเป็น `active (running)`
2. `curl http://localhost:8000/api/health` ต้องได้ `status: ok`
3. `sudo systemctl status cloudflared-tunnel` ต้องทำงาน
4. ใช้ `tunnel-url` แล้วคัดลอก WSS URL ที่ลงท้าย `/ws`
5. ใส่ WSS URL ใน Dashboard และรอ `ONLINE`
6. เปิด Serial Monitor ของ ESP32 ต้องเห็นการเชื่อม Wi-Fi และส่ง HTTP สำเร็จ
7. Dashboard ต้องเริ่มแสดงค่า V, A, W, Hz, PF และ kWh
8. ตรวจ Google Sheet ว่ามีแท็บ `EnergyData` และ `MonthlyBilling`
9. เปิด ⚙ แก้ค่าอัตรา แล้วตรวจว่าค่าใน Dashboard และแถวเดือนปัจจุบันเปลี่ยน
10. เปิด ⚙ กรอกรหัสผ่านแอดมิน กำหนด Latitude/Longitude แล้วตรวจหน้า `/map`

### เรื่องค่า kWh ครั้งแรก

เมื่อ Backend เห็นค่า kWh จากมิเตอร์เป็นครั้งแรก ระบบจะตั้งค่านั้นเป็น **ค่าฐาน** และให้:

```text
isFirstReading = true
kwhDelta       = 0
costDelta      = 0
```

จึงไม่คิดยอดสะสมทั้งก้อนของมิเตอร์เป็นค่าใช้ไฟเดือนแรกอีกต่อไป รอบถัดไปจึงเริ่มคิดเฉพาะส่วนต่าง kWh ที่เพิ่มขึ้น หากค่า kWh ลดลง ระบบจะถือว่าเป็น meter reset/data anomaly และไม่คิด Delta ติดลบ

---

## 12. แก้ปัญหาที่พบบ่อย

| อาการ | สาเหตุที่พบบ่อย | วิธีตรวจ/แก้ |
|---|---|---|
| `404 Route not found` | ใช้ `/api/data` | เปลี่ยนเป็น `/api/energy-data` |
| `401 Unauthorized` | ไม่มี/ไม่ตรง `X-API-Key` | ตรวจ `.env` และค่าใน ESP32 ให้ตรงกัน |
| ESP32 ต่อ Wi-Fi ได้แต่ส่งไม่ได้ | IP/port ผิด หรือ Backend ไม่ทำงาน | ตรวจ `API_URL`, `systemctl status`, `curl /api/health` |
| Dashboard `OFFLINE` | WSS URL ผิดหรือไม่มี `/ws` | ใช้ `wss://.../ws`, ตรวจ cloudflared log |
| Vercel ต่อ `ws://192...` ไม่ได้ | หน้าเว็บเป็น HTTPS | ตั้ง WSS URL ผ่านปุ่ม ⚙ |
| Google Sheets ไม่เพิ่มข้อมูล | JSON/Spreadsheet ID/สิทธิ์ผิด | แชร์ Sheet ให้ `client_email` เป็น Editor และดู Backend log |
| `better-sqlite3` ติดตั้งไม่ผ่าน | ขาด compiler หรือ Node ไม่เหมาะสม | ติดตั้ง build tools และใช้ Node 20 LTS |
| ค่า L1/L2/L3 เป็นศูนย์/อ่านไม่ได้ | address หรือสาย A/B/RE/DE ผิด | ต่อ PZEM เดี่ยว ตรวจ address และวงจรตาม datasheet |
| Demand สูงผิดปกติ | ใช้ค่าสูงสุดแบบ sample ทุก 2 วินาที | ตรวจค่า `total.w`; สูตรนี้ไม่ใช่ค่าเฉลี่ย Demand ของการไฟฟ้า |
| ยอดเดือนแรกไม่พุ่งจากค่า meter เดิม | เป็นพฤติกรรมที่ตั้งใจแก้แล้ว | รอบแรกต้องเห็น `isFirstReading: true`, `kwhDelta: 0` |
| แก้อัตราแล้วไม่เปลี่ยน | Dashboard ยังไม่เชื่อม WebSocket | ตั้ง URL ให้ถูกและรอ `ONLINE` ก่อนกดบันทึก |

---

## 13. การอัปเดตระบบภายหลัง

### อัปเดต Backend บน Raspberry Pi

```bash
cd ~/energy-monitoring-system
git pull --ff-only
cd Backend
npm install
sudo systemctl restart energy-monitor
sudo systemctl status energy-monitor
```

อย่าทับ `.env`, JSON key หรือ `data/energy.db` ด้วยไฟล์จาก GitHub

### สำรองฐานข้อมูล

หยุด service ก่อน copy เพื่อให้ไฟล์ SQLite/WAL อยู่ในสถานะสมบูรณ์:

```bash
sudo systemctl stop energy-monitor
cp ~/energy-monitoring-system/Backend/data/energy.db \
   ~/energy-monitoring-backup-$(date +%Y%m%d-%H%M).db
sudo systemctl start energy-monitor
```

เก็บ Google Service Account JSON ในที่ปลอดภัยและจำกัดสิทธิ์ไฟล์:

```bash
chmod 600 ~/energy-monitoring-system/Backend/config/google-service-account.json
chmod 600 ~/energy-monitoring-system/Backend/.env
```

### อัปเดต Firmware

1. ทดสอบใน `isSimulation = true` หรือบนชุดทดลองก่อน
2. ตรวจ `API_URL` และ `API_KEY`
3. Upload ผ่าน USB
4. เปิด Serial Monitor ตรวจ HTTP response
5. เมื่อมั่นใจแล้วจึงนำไปต่อกับระบบจริง

### อัปเดต Dashboard

Dashboard เวอร์ชันล่าสุด (Next.js 16) อยู่ในโฟลเดอร์ `energy-dashboard` หาก deploy บน Vercel และเชื่อม GitHub ไว้ ระบบจะอัปเดตอัตโนมัติเมื่อ push commit ไปที่ `main` แต่ถ้าไม่ได้เชื่อม ให้ deploy แบบ Manual ด้วยคำสั่ง:

```bash
cd energy-dashboard
npm install
npm run build
npx vercel --prod
```

---

## 14. Checklist ก่อนส่งมอบระบบ

- [ ] Backend health check ได้ `status: ok`
- [ ] systemd `energy-monitor` เป็น `active (running)`
- [ ] Google Sheet แชร์ให้ Service Account แล้ว
- [ ] มี `EnergyData` และ `MonthlyBilling`
- [ ] API URL เป็น `/api/energy-data`
- [ ] ESP32 ส่ง `X-API-Key`
- [ ] PZEM address เป็น `0x01`, `0x02`, `0x03` ไม่ซ้ำกัน
- [ ] Dashboard ใช้ WSS URL ลงท้าย `/ws`
- [ ] Dashboard แสดงสถานะ `ONLINE`
- [ ] ตั้ง `ADMIN_PASSWORD` ใน Vercel และทดสอบว่าหน้าตั้งค่าขอรหัสผ่าน
- [ ] กำหนด Latitude/Longitude แล้วหน้า `/map` แสดงหมุดตำแหน่งติดตั้ง
- [ ] ค่า Dashboard เป็น Energy + Demand เท่านั้น
- [ ] Google Sheets มี Ft + Service + VAT + Grand Total
- [ ] ทดสอบยืนยันว่า reading แรกไม่คิด kWh สะสมย้อนหลัง
- [ ] สำรอง `.env`, JSON key และ `energy.db` ไว้ในที่ปลอดภัย (ไม่ใช่ GitHub)
